 0, 100.00, 33,  ,  ,   / EXPORT BY PSAT
SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS
    1001,'FOURCORN    ', 500.0000,1,   1,   3,   1,1.01418,  22.7142,/* [                                ] */
    1002,'FOURCORN    ', 345.0000,1,   1,   3,   1,1.01400,  27.1688,/* [                                ] */
    1003,'FOURCORN    ', 230.0000,2,   1,  10,   1,0.97343,  18.5878,/* [                                ] */
    1004,'SAN JUAN    ', 345.0000,2,   1,  10,   1,1.04740,  40.1546,/* [                                ] */
    1032,'FCNGN4CC    ',  20.0000,2,   1,  10,   1,1.01757,  27.7433,/* [                                ] */
    1034,'SJUAN G4    ',  20.0000,2,   1,  10,   1,1.05051,  41.7151,/* [                                ] */
    1101,'CORONADO    ', 500.0000,2,   1,   3,   1,1.00880,  -2.1343,/* [                                ] */
    1102,'CHOLLA      ', 345.0000,1,   1,   3,   1,0.97698,   9.7356,/* [                                ] */
    1131,'CORONADO    ',  20.0000,2,   1,   3,   1,1.01000,  -1.4050,/* [                                ] */
    1201,'MOENKOPI    ', 500.0000,1,   1,   3,   1,1.02559,   2.4000,/* [                                ] */
    1202,'NAVAJO      ', 500.0000,1,   1,   3,   1,1.00000,   5.8932,/* [                                ] */
    1232,'NAVAJO 2    ',  20.0000,2,   1,   3,   1,0.99656,   6.8462,/* [                                ] */
    1301,'MEAD        ', 500.0000,2,   1,   3,   1,1.04363,  -3.2670,/* [                                ] */
    1302,'H ALLEN     ', 500.0000,1,   1,   9,   1,1.00688,  -2.4861,/* [                                ] */
    1303,'H ALLEN     ', 345.0000,2,   1,   9,   1,1.00005,  -4.9900,/* [                                ] */
    1331,'HOOVER      ',  20.0000,2,   1,   3,   1,1.04500,  -2.1941,/* [                                ] */
    1333,'H ALLEN     ',  20.0000,2,   1,   9,   1,1.00500,  -3.5490,/* [                                ] */
    1401,'PALOVRDE    ', 500.0000,2,   1,   3,   1,1.02826,  -7.6047,/* [                                ] */
    1402,'WESTWING    ', 500.0000,2,   1,   3,   1,1.03900, -13.1506,/* [                                ] */
    1403,'PARKER      ', 230.0000,1,   1,   3,   1,1.03066,  -7.8746,/* [                                ] */
    1431,'PALOVRD2    ',  20.0000,2,   1,   3,   1,1.03500,  -5.2961,/* [                                ] */
    2000,'MEXICO      ', 230.0000,1,   2,   7,   1,1.00000, -14.8676,/* [                                ] */
    2030,'MEXICO      ',  20.0000,2,   2,   7,   1,1.00152, -14.1533,/* [                                ] */
    2100,'IMPERIAL    ', 230.0000,1,   2,   2,   1,1.03500,  -9.2736,/* [                                ] */
    2130,'IMPERIAL    ',  20.0000,2,   2,   2,   1,1.03604,  -8.9273,/* [                                ] */
    2201,'MIGUEL      ', 500.0000,1,   2,   2,   1,0.98424, -26.7767,/* [                                ] */
    2202,'MIGUEL      ', 230.0000,2,   2,   2,   1,0.98239, -28.3040,/* [                                ] */
    2203,'MISSION     ', 230.0000,2,   2,   2,   1,1.00257, -30.1386,/* [                                ] */
    2233,'MISSION     ',  20.0000,2,   2,   2,   1,1.00500, -29.9225,/* [                                ] */
    2301,'IMPRLVLY    ', 500.0000,1,   2,   2,   1,1.03291, -11.9297,/* [                                ] */
    2302,'IMPRLVLY    ', 230.0000,1,   2,   2,   1,1.03500, -10.8781,/* [                                ] */
    2332,'IMPRLVLY    ',  20.0000,2,   2,   2,   1,1.03574, -10.6434,/* [                                ] */
    2400,'DEVERS      ', 500.0000,2,   2,   2,   1,1.01873, -16.8321,/* [                                ] */
    2401,'LUGO        ', 500.0000,2,   2,   2,   1,1.02528, -11.1517,/* [                                ] */
    2402,'MIRALOMA    ', 500.0000,2,   2,   2,   1,1.01654, -16.6795,/* [                                ] */
    2403,'VALLEY      ', 500.0000,2,   2,   2,   1,1.01417, -20.6202,/* [                                ] */
    2404,'VINCENT     ', 500.0000,1,   2,   2,   1,1.02742,  -6.5563,/* [                                ] */
    2405,'SYLMAR S    ', 230.0000,2,   2,   2,   1,1.01242, -10.1476,/* [                                ] */
    2406,'EAGLROCK    ', 230.0000,2,   2,   2,   1,1.00779, -15.4667,/* [                                ] */
    2407,'LITEHIPE    ', 230.0000,2,   2,   2,   1,0.97031, -23.4550,/* [                                ] */
    2408,'MESA CAL    ', 230.0000,2,   2,   2,   1,1.00803, -10.9459,/* [                                ] */
    2409,'MIRALOMA    ', 230.0000,2,   2,   2,   1,1.01992, -18.3515,/* [                                ] */
    2410,'PARDEE      ', 230.0000,2,   2,   2,   1,1.00691, -13.7160,/* [                                ] */
    2411,'VINCENT     ', 230.0000,2,   2,   2,   1,1.02002,  -8.9231,/* [                                ] */
    2431,'LUGO        ',  20.0000,2,   2,   2,   1,1.02450, -11.1244,/* [                                ] */
    2434,'VINCENT     ',  20.0000,2,   2,   2,   1,1.02000,  -8.8955,/* [                                ] */
    2438,'MESA CAL    ',  20.0000,2,   2,   2,   1,1.00900,  -9.6228,/* [                                ] */
    2439,'MIRALOMA    ',  20.0000,2,   2,   2,   1,1.02000, -18.2964,/* [                                ] */
    2501,'SERRANO     ', 500.0000,1,   2,   2,   1,1.01342, -19.2922,/* [                                ] */
    2502,'SERRANO     ', 230.0000,2,   2,   2,   1,1.01270, -21.0786,/* [                                ] */
    2503,'S.ONOFRE    ', 230.0000,2,   2,   2,   1,1.00766, -24.4930,/* [                                ] */
    2533,'S.ONOFRE    ',  20.0000,2,   2,   2,   1,1.00900, -23.9579,/* [                                ] */
    2600,'ADELANTO    ', 500.0000,2,   2,   2,   1,1.05417,  -6.3050,/* [                                ] */
    2601,'RINALDI     ', 500.0000,1,   2,   2,   1,1.04571,  -7.6005,/* [                                ] */
    2602,'STA E       ', 500.0000,1,   2,   2,   1,1.02162,  -7.8164,/* [                                ] */
    2603,'VICTORVL    ', 500.0000,1,   2,   2,   1,1.05030,  -6.9419,/* [                                ] */
    2604,'INTERMT     ', 345.0000,1,   2,   2,   1,1.06000,  37.9332,/* [                                ] */
    2605,'STA B1      ', 287.0000,1,   2,   2,   1,1.01944,  -5.9959,/* [                                ] */
    2606,'STA B2      ', 287.0000,1,   2,   2,   1,1.01944,  -5.9959,/* [                                ] */
    2607,'VICTORVL    ', 287.0000,1,   2,   2,   1,1.04402,  -6.6666,/* [                                ] */
    2608,'CASTAIC     ', 230.0000,1,   2,   2,   1,1.02038,  -9.6938,/* [                                ] */
    2609,'GLENDAL     ', 230.0000,1,   2,   2,   1,0.99955,  -6.7870,/* [                                ] */
    2610,'HAYNES      ', 230.0000,1,   2,   2,   1,1.00400,   7.1977,/* [                                ] */
    2611,'OLIVE       ', 230.0000,1,   2,   2,   1,1.01794,  -8.8856,/* [                                ] */
    2612,'RINALDI     ', 230.0000,1,   2,   2,   1,1.01500,  -9.0911,/* [                                ] */
    2613,'RIVER       ', 230.0000,2,   2,   2,   1,0.99430,  -3.3877,/* [                                ] */
    2614,'STA BLD     ', 230.0000,1,   2,   2,   1,1.00143,  -4.8973,/* [                                ] */
    2615,'STA E       ', 230.0000,2,   2,   2,   1,1.00548,  -8.1181,/* [                                ] */
    2616,'STA F       ', 230.0000,1,   2,   2,   1,0.99618,  -3.7056,/* [                                ] */
    2617,'STA G       ', 230.0000,1,   2,   2,   1,0.99748,  -5.3845,/* [                                ] */
    2618,'STA J       ', 230.0000,2,   2,   2,   1,1.01247, -10.2124,/* [                                ] */
    2619,'SYLMARLA    ', 230.0000,2,   2,   2,   1,1.01383,  -8.7200,/* [                                ] */
    2620,'VALLEY      ', 230.0000,1,   2,   2,   1,1.01007,  -9.1436,/* [                                ] */
    2621,'STA B       ', 138.0000,1,   2,   2,   1,1.01187,  -5.8854,/* [                                ] */
    2630,'HAYNES3G    ',  20.0000,2,   2,   2,   1,1.00487,   7.8420,/* [                                ] */
    2631,'OLIVE       ',  20.0000,2,   2,   2,   1,1.01825,  -8.8215,/* [                                ] */
    2634,'INTERM1G    ',  20.0000,2,   2,   2,   1,1.06259,  38.3241,/* [                                ] */
    2637,'OWENS G     ',  20.0000,2,   2,   2,   1,1.01531,  -9.0875,/* [                                ] */
    2638,'CASTAI4G    ',  20.0000,2,   2,   2,   1,1.02068,  -9.6938,/* [                                ] */
    2901,'ELDORADO    ', 500.0000,1,   2,   2,   1,1.06388,  -4.6312,/* [                                ] */
    2902,'MOHAVE      ', 500.0000,1,   2,   2,   1,1.07804,  -6.6995,/* [                                ] */
    3101,'EMBRCDRD    ', 230.0000,2,   2,   2,   1,0.98582,  -4.0826,/* [                                ] */
    3102,'MARTIN      ', 230.0000,1,   2,   2,   1,0.99097,  -2.8754,/* [                                ] */
    3103,'SANMATEO    ', 230.0000,2,   2,   2,   1,1.00000,  -1.0134,/* [                                ] */
    3104,'MARTIN      ', 115.0000,2,   2,   2,   1,0.98730,  -8.4477,/* [                                ] */
    3105,'POTRERO     ', 115.0000,1,   2,   2,   1,1.00000,  -8.8546,/* [                                ] */
    3133,'SANMATEO    ',  20.0000,2,   2,   2,   1,1.00133,  -1.0131,/* [                                ] */
    3135,'POTRERO     ',  20.0000,2,   2,   2,   1,1.00044,  -8.7916,/* [                                ] */
    3201,'C.COSTA     ', 230.0000,2,   2,   2,   1,0.99389,   0.3010,/* [                                ] */
    3202,'MORAGA      ', 230.0000,2,   2,   2,   1,0.99409,   0.5551,/* [                                ] */
    3203,'NEWARK      ', 230.0000,2,   2,   2,   1,0.99665,   0.0508,/* [                                ] */
    3204,'PITSBURG    ', 230.0000,2,   2,   2,   1,1.00810,   3.6824,/* [                                ] */
    3205,'SOBRANTE    ', 230.0000,2,   2,   2,   1,0.99623,   1.4212,/* [                                ] */
    3234,'PITSBURG    ',  20.0000,2,   2,   2,   1,1.01000,   4.8025,/* [                                ] */
    3301,'METCALF     ', 500.0000,1,   2,   2,   1,0.99468,   4.1018,/* [                                ] */
    3302,'JEFFERSN    ', 230.0000,2,   2,   2,   1,0.98524,  -2.5865,/* [                                ] */
    3303,'METCALF     ', 230.0000,2,   2,   2,   1,1.00000,   0.8926,/* [                                ] */
    3304,'MONTAVIS    ', 230.0000,2,   2,   2,   1,0.98959,  -1.2308,/* [                                ] */
    3305,'RAVENSWD    ', 230.0000,2,   2,   2,   1,0.99768,  -1.4440,/* [                                ] */
    3333,'METCALF     ',  20.0000,2,   2,   2,   1,1.00253,   1.1000,/* [                                ] */
    3401,'GREGG       ', 230.0000,2,   2,   2,   1,0.97803,  -9.5462,/* [                                ] */
    3402,'HELMS PP    ', 230.0000,1,   2,   2,   1,1.00000,  -9.6854,/* [                                ] */
    3403,'MC CALL     ', 230.0000,2,   2,   2,   1,1.00000,   1.9378,/* [                                ] */
    3404,'PANOCHE     ', 230.0000,2,   2,   2,   1,0.98994,  -3.4481,/* [                                ] */
    3405,'WILSON      ', 230.0000,2,   2,   2,   1,0.96754, -11.3927,/* [                                ] */
    3432,'HELMS PP    ',  20.0000,2,   2,   2,   1,1.00069,  -9.6854,/* [                                ] */
    3433,'MC CALL     ',  20.0000,2,   2,   2,   1,1.00027,   2.2543,/* [                                ] */
    3501,'FULTON      ', 230.0000,2,   2,   2,   1,1.00000,   5.3838,/* [                                ] */
    3531,'FULTON      ',  20.0000,2,   2,   2,   1,1.00062,   5.6884,/* [                                ] */
    3601,'HUMBOLDT    ', 115.0000,1,   2,   2,   1,1.01500,  17.4073,/* [                                ] */
    3631,'HUMBOLDT    ',  20.0000,2,   2,   2,   1,1.01497,  17.4342,/* [                                ] */
    3701,'SUMMIT      ', 115.0000,1,   1,   9,   1,0.98633,   2.0498,/* [                                ] */
    3731,'SUMMIT      ',  20.0000,2,   1,   9,   1,0.98734,   2.1151,/* [                                ] */
    3801,'DIABLO      ', 500.0000,1,   2,   2,   1,1.04900,   4.8046,/* [                                ] */
    3802,'GATES       ', 500.0000,1,   2,   2,   1,1.02924,  -0.7137,/* [                                ] */
    3803,'MIDWAY      ', 500.0000,1,   2,   2,   1,1.03705,  -2.7460,/* [                                ] */
    3804,'GATES       ', 230.0000,1,   2,   2,   1,1.00092,  -2.8226,/* [                                ] */
    3805,'MIDWAY      ', 230.0000,2,   2,   2,   1,1.03408,  -2.5147,/* [                                ] */
    3806,'MORROBAY    ', 230.0000,1,   2,   2,   1,1.01900,   0.4586,/* [                                ] */
    3831,'DIABLO1     ',  20.0000,2,   2,   2,   1,1.04942,   5.3531,/* [                                ] */
    3835,'MIDWAY      ',  20.0000,2,   2,   2,   1,1.03500,  -2.4186,/* [                                ] */
    3836,'MORROBAY    ',  20.0000,2,   2,   2,   1,1.01903,   0.6459,/* [                                ] */
    3891,'GATES1      ', 500.0000,1,   2,   2,   1,1.04495,  -5.9400,/* [                                ] */
    3892,'MIDWAY1     ', 500.0000,1,   2,   2,   1,1.03210,   1.5873,/* [                                ] */
    3893,'MIDWAY2     ', 500.0000,1,   2,   2,   1,1.02447, -10.9183,/* [                                ] */
    3894,'MIDWAY3     ', 500.0000,1,   2,   2,   1,1.03193,   1.6596,/* [                                ] */
    3895,'MIDWAY4     ', 500.0000,1,   2,   2,   1,1.02471, -10.9468,/* [                                ] */
    3896,'MIDWAY5     ', 500.0000,1,   2,   2,   1,1.03264,   1.8752,/* [                                ] */
    3897,'MIDWAY6     ', 500.0000,1,   2,   2,   1,1.02630, -10.7306,/* [                                ] */
    3901,'LOSBANOS    ', 500.0000,1,   2,   2,   1,1.01042,   2.5155,/* [                                ] */
    3902,'MOSSLAND    ', 500.0000,1,   2,   2,   1,1.00000,   5.8481,/* [                                ] */
    3903,'TESLA       ', 500.0000,1,   2,   2,   1,0.98820,   7.8621,/* [                                ] */
    3904,'VACA-DIX    ', 500.0000,1,   2,   2,   1,0.98194,   8.6261,/* [                                ] */
    3905,'TABLE MT    ', 500.0000,1,   2,   2,   1,0.98593,  17.9626,/* [                                ] */
    3906,'ROUND MT    ', 500.0000,1,   2,   2,   1,1.03127,  25.7558,/* [                                ] */
    3907,'BELLOTA     ', 230.0000,2,   2,   2,   1,0.97028,  -9.4918,/* [                                ] */
    3908,'BRIGHTON    ', 230.0000,1,   2,   2,   1,0.95999,  -7.8793,/* [                                ] */
    3909,'COLGATE     ', 230.0000,1,   2,   2,   1,0.94690,  -2.8630,/* [                                ] */
    3910,'CORTINA     ', 230.0000,1,   2,   2,   1,0.94168,  -1.3251,/* [                                ] */
    3911,'COTWDPGE    ', 230.0000,1,   2,   2,   1,1.02071,  17.6366,/* [                                ] */
    3912,'GLENN       ', 230.0000,1,   2,   2,   1,0.99130,   6.3745,/* [                                ] */
    3913,'GOLDHILL    ', 230.0000,2,   2,   2,   1,0.97712,  -4.1263,/* [                                ] */
    3914,'IGNACIO     ', 230.0000,1,   2,   2,   1,0.98788,   1.5292,/* [                                ] */
    3915,'LAKEVILE    ', 230.0000,1,   2,   2,   1,0.98859,   1.5537,/* [                                ] */
    3916,'LOGAN CR    ', 230.0000,1,   2,   2,   1,0.98793,   5.2121,/* [                                ] */
    3917,'LOSBANOS    ', 230.0000,1,   2,   2,   1,0.99806,  -1.1858,/* [                                ] */
    3918,'MOSSLAND    ', 230.0000,2,   2,   2,   1,0.99340,   0.6566,/* [                                ] */
    3919,'PALERMO     ', 230.0000,1,   2,   2,   1,0.94491,   0.0692,/* [                                ] */
    3920,'RIO OSO     ', 230.0000,1,   2,   2,   1,0.96374,  -2.6900,/* [                                ] */
    3921,'ROUND MT    ', 230.0000,1,   2,   2,   1,1.07000,  28.6548,/* [                                ] */
    3922,'TABLE MT    ', 230.0000,1,   2,   2,   1,0.95914,   6.3210,/* [                                ] */
    3923,'TESLA       ', 230.0000,2,   2,   2,   1,1.01506,  -0.0412,/* [                                ] */
    3924,'VACA-DIX    ', 230.0000,2,   2,   2,   1,0.98891,   2.0642,/* [                                ] */
    3925,'COTWDPGE    ', 115.0000,1,   2,   2,   1,1.01903,  17.5098,/* [                                ] */
    3926,'RIO OSO     ', 115.0000,1,   2,   2,   1,0.97101,  -1.4229,/* [                                ] */
    3931,'ROUND MT    ',  20.0000,2,   2,   2,   1,1.07206,  29.0162,/* [                                ] */
    3932,'MOSSLAND    ',  20.0000,2,   2,   2,   1,1.00022,   6.2362,/* [                                ] */
    3933,'TESLA       ',  20.0000,3,   2,   2,   1,1.02000,   0.0000,/* [                                ] */
    4001,'MALIN       ', 500.0000,1,   3,  11,   1,1.05455,  30.2861,/* [                                ] */
    4002,'SUMMER L    ', 500.0000,1,   3,  11,   1,1.06503,  40.1975,/* [                                ] */
    4003,'BURNS       ', 500.0000,1,   3,  11,   1,1.08193,  54.7943,/* [                                ] */
    4004,'GRIZZLY     ', 500.0000,1,   3,  11,   1,1.06131,  41.5856,/* [                                ] */
    4005,'JOHN DAY    ', 500.0000,1,   3,  11,   1,1.06000,  52.1042,/* [                                ] */
    4006,'BIG EDDY    ', 500.0000,1,   3,  11,   1,1.05113,  49.3502,/* [                                ] */
    4007,'CELILOCA    ', 500.0000,1,   3,  11,   1,1.05102,  49.2093,/* [                                ] */
    4008,'MALIN       ', 345.0000,1,   3,  11,   1,1.04688,  27.7924,/* [                                ] */
    4009,'BIG EDDY    ', 230.0000,2,   3,  11,   1,1.05195,  47.5528,/* [                                ] */
    4010,'CELILO      ', 230.0000,1,   3,  11,   1,1.05128,  47.1322,/* [                                ] */
    4031,'MALIN       ',  20.0000,2,   3,  11,   1,1.06150,  30.7284,/* [                                ] */
    4035,'JOHN DAY    ',  20.0000,2,   3,  11,   1,1.06518,  52.7487,/* [                                ] */
    4039,'DALLES21    ',  20.0000,2,   3,  13,   1,1.05586,  48.1963,/* [                                ] */
    4090,'MALIN1      ', 500.0000,1,   3,  11,   1,1.06316,  38.7534,/* [                                ] */
    4091,'GRIZZLY1    ', 500.0000,1,   3,  11,   1,1.06679,  40.9954,/* [                                ] */
    4092,'GRIZZLY2    ', 500.0000,1,   3,  11,   1,1.06614,  33.0836,/* [                                ] */
    4093,'GRIZZLY3    ', 500.0000,1,   3,  11,   1,1.06869,  31.9960,/* [                                ] */
    4094,'GRIZZLY4    ', 500.0000,1,   3,  11,   1,1.05905,  40.4058,/* [                                ] */
    4095,'GRIZZLY5    ', 500.0000,1,   3,  11,   1,1.06626,  32.6068,/* [                                ] */
    4096,'GRIZZLY6    ', 500.0000,1,   3,  11,   1,1.06909,  31.4594,/* [                                ] */
    4097,'GRIZZLY7    ', 500.0000,1,   3,  11,   1,1.05851,  40.3414,/* [                                ] */
    4101,'COULEE      ', 500.0000,1,   3,  13,   1,1.06000,  79.7895,/* [                                ] */
    4102,'HANFORD     ', 500.0000,1,   3,  13,   1,1.06000,  68.0097,/* [                                ] */
    4103,'BELL        ', 500.0000,1,   3,  13,   1,1.01662,  63.1080,/* [                                ] */
    4104,'BELL        ', 230.0000,1,   3,  13,   1,0.99713,  50.8669,/* [                                ] */
    4131,'COULEE      ',  20.0000,2,   3,  13,   1,1.06231,  82.1714,/* [                                ] */
    4132,'HANFORD     ',  20.0000,2,   3,  13,   1,1.06997,  69.9229,/* [                                ] */
    4201,'NORTH       ', 500.0000,2,   3,  13,   1,1.05617,  71.0722,/* [                                ] */
    4202,'WCASCADE    ', 500.0000,1,   3,  13,   1,1.02449,  50.1659,/* [                                ] */
    4203,'WILLAMET    ', 500.0000,1,   3,  13,   1,0.97644,  44.3822,/* [                                ] */
    4204,'MERIDIAN    ', 500.0000,1,   3,  13,   1,1.04041,  31.5297,/* [                                ] */
    4231,'NORTH G3    ',  20.0000,2,   3,  13,   1,1.06000,  72.2294,/* [                                ] */
    4232,'WCASCADE    ',  20.0000,2,   3,  13,   1,1.02927,  50.4338,/* [                                ] */
    5001,'CANADA      ', 500.0000,1,   3,   4,   1,1.05000,  71.3142,/* [                                ] */
    5002,'CANALB      ', 500.0000,1,   3,   1,   1,1.05500,  72.0538,/* [                                ] */
    5003,'CA230TO     ', 230.0000,1,   3,   1,   1,1.03671,  65.3359,/* [                                ] */
    5004,'CA230       ', 230.0000,1,   3,   4,   1,1.01696,  58.1967,/* [                                ] */
    5031,'CANAD G1    ',  20.0000,2,   3,   4,   1,1.05511,  73.2677,/* [                                ] */
    5032,'CMAIN GM    ',  20.0000,2,   3,   1,   1,1.06210,  74.7370,/* [                                ] */
    6101,'MIDPOINT    ', 500.0000,1,   3,   6,   1,1.09112,  71.4573,/* [                                ] */
    6102,'MIDPOINT    ', 345.0000,1,   3,   6,   1,1.08000,  75.9020,/* [                                ] */
    6103,'BORAH       ', 345.0000,1,   3,   6,   1,1.03809,  71.5204,/* [                                ] */
    6104,'BORAH       ', 230.0000,2,   3,   6,   1,1.00304,  63.3402,/* [                                ] */
    6132,'MIDPOINT    ',  20.0000,2,   3,   6,   1,1.08262,  76.9267,/* [                                ] */
    6201,'COLSTRP     ', 500.0000,1,   3,   8,   1,1.06000,  83.8238,/* [                                ] */
    6202,'GARRISON    ', 500.0000,1,   3,   8,   1,1.06590,  71.4201,/* [                                ] */
    6203,'COLSTRP     ', 230.0000,1,   3,   8,   1,1.03626,  78.9656,/* [                                ] */
    6204,'GARRISON    ', 230.0000,2,   3,   8,   1,1.06711,  72.0484,/* [                                ] */
    6205,'MONTANA     ', 230.0000,1,   3,   8,   1,1.08000,  83.8777,/* [                                ] */
    6231,'COLSTRP     ',  20.0000,2,   3,   8,   1,1.05957,  84.4462,/* [                                ] */
    6235,'MONTA G1    ',  20.0000,2,   3,   8,   1,1.07870,  84.2633,/* [                                ] */
    6301,'BRIDGER     ', 345.0000,1,   3,  14,   1,1.04601,  74.3664,/* [                                ] */
    6302,'LARAMIE     ', 345.0000,1,   3,  14,   1,1.00983,  24.0792,/* [                                ] */
    6303,'BRIDGER2    ', 230.0000,2,   3,  14,   1,1.07428,  95.1895,/* [                                ] */
    6304,'LARAMIE     ', 230.0000,1,   3,  14,   1,0.94718,  39.8917,/* [                                ] */
    6305,'NAUGHTON    ', 230.0000,1,   3,  14,   1,1.08000, 104.0895,/* [                                ] */
    6333,'BRIDGER     ',  20.0000,2,   3,  14,   1,1.08000,  96.2205,/* [                                ] */
    6335,'NAUGHT      ',  20.0000,2,   3,  14,   1,1.08675, 104.8559,/* [                                ] */
    6401,'TRACYSPP    ', 345.0000,2,   1,   9,   1,0.97605,  13.6539,/* [                                ] */
    6402,'SUMITSPP    ', 115.0000,1,   1,   9,   1,0.97259,   6.5967,/* [                                ] */
    6403,'VALMY       ', 345.0000,1,   1,   9,   1,1.06000,  47.5466,/* [                                ] */
    6404,'GONDER      ', 345.0000,1,   1,   9,   1,1.03022,  36.3643,/* [                                ] */
    6433,'VALMY       ',  20.0000,2,   1,   9,   1,1.06316,  47.8792,/* [                                ] */
    6501,'BENLOMND    ', 345.0000,1,   3,  12,   1,0.99555,  42.8510,/* [                                ] */
    6502,'CAMP WIL    ', 345.0000,1,   3,  12,   1,0.99724,  42.0544,/* [                                ] */
    6503,'EMERY       ', 345.0000,1,   3,  12,   1,1.06500,  53.0293,/* [                                ] */
    6504,'MONA        ', 345.0000,1,   3,  12,   1,0.99952,  41.8510,/* [                                ] */
    6505,'PINTO       ', 345.0000,1,   3,  12,   1,1.04131,  37.8891,/* [                                ] */
    6506,'PINTO PS    ', 345.0000,1,   3,  12,   1,1.03854,  34.6070,/* [                                ] */
    6507,'SIGURD      ', 345.0000,1,   3,  12,   1,1.01712,  41.5110,/* [                                ] */
    6508,'SPAN FRK    ', 345.0000,1,   3,  12,   1,1.01249,  44.6766,/* [                                ] */
    6509,'TERMINAL    ', 345.0000,1,   3,  12,   1,0.99694,  42.3026,/* [                                ] */
    6510,'BENLOMND    ', 230.0000,2,   3,  12,   1,0.91311,  42.0393,/* [                                ] */
    6533,'EMERY       ',  20.0000,2,   3,  12,   1,1.06857,  53.9650,/* [                                ] */
    7001,'COLOEAST    ', 345.0000,2,   3,   5,   1,1.04016,  21.9745,/* [                                ] */
    7002,'CRAIG       ', 345.0000,1,   3,   5,   1,1.01500,  24.3869,/* [                                ] */
    7031,'COLOEAST    ',  20.0000,2,   3,   5,   1,1.05000,  23.2879,/* [                                ] */
    7032,'CRAIG       ',  20.0000,2,   3,   5,   1,1.01110,  25.2361,/* [                                ] */
    8001,'OLINDA      ', 500.0000,1,   2,   2,   1,1.02328,  18.1724,/* [                                ] */
    8002,'TRACY       ', 500.0000,1,   2,   2,   1,0.99106,   7.9964,/* [                                ] */
    8003,'COTWDWAP    ', 230.0000,2,   2,   2,   1,1.07208,  17.2384,/* [                                ] */
    8004,'RNCHSECO    ', 230.0000,2,   2,   2,   1,1.00000,  -9.2949,/* [                                ] */
    8005,'TRACYPMP    ', 230.0000,2,   2,   2,   1,0.96785,  -2.4109,/* [                                ] */
    8033,'COTWDWAP    ',  20.0000,2,   2,   2,   1,1.07500,  17.5258,/* [                                ] */
    8034,'RNCHSECO    ',  20.0000,2,   2,   2,   1,1.00341,  -8.3981,/* [                                ] */
0 / END OF BUS DATA, BEGIN LOAD DATA
    1002,'1 ',1,   1,   3,   226.842,  -600.000,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1003,'1 ',1,   1,  10,  2153.320,   366.855,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1004,'1 ',1,   1,  10,  1037.949,     5.521,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1101,'1 ',1,   1,   3,  4527.366,  -137.044,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1102,'1 ',1,   1,   3,   176.445,    23.004,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1201,'1 ',1,   1,   3,   166.989,    -2.012,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1202,'1 ',1,   1,   3,   875.610,   287.132,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1301,'1 ',1,   1,   3,  2704.779,   352.826,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1302,'1 ',1,   1,   9,    17.556,     2.304,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1303,'1 ',1,   1,   9,  6235.137,   813.349,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1401,'1 ',1,   1,   3,  6535.537,  1524.594,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    1402,'1 ',1,   1,   3,  5366.628,  -600.161,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2000,'1 ',1,   2,   7,  2207.188,   287.916,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2100,'1 ',1,   2,   2,   281.150,    54.830,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2202,'1 ',1,   2,   2,  1545.957,   268.567,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2203,'1 ',1,   2,   2,  1708.552,   278.273,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2400,'1 ',1,   2,   2,   843.297,    76.664,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2401,'1 ',1,   2,   2,   882.365,   105.214,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2402,'1 ',1,   2,   2,  1080.022,    81.979,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2403,'1 ',1,   2,   2,  1050.001,    38.542,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2405,'1 ',1,   2,   2,   824.686,    22.901,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2406,'1 ',1,   2,   2,   737.405,   -40.751,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2407,'1 ',1,   2,   2,  1732.775,   -36.535,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2408,'1 ',1,   2,   2,  1743.278,   -72.623,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2409,'1 ',1,   2,   2,  1601.778,   -86.698,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2410,'1 ',1,   2,   2,  1576.785,    58.184,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2411,'1 ',1,   2,   2,  1087.628,    75.956,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2502,'1 ',1,   2,   2,  2369.146,   -91.905,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2503,'1 ',1,   2,   2,  1845.926,   201.991,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2600,'1 ',0,   2,   2, -1863.906,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2602,'1 ',1,   2,   2,    99.278,    12.955,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2604,'1 ',1,   2,   2,  2050.781,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2608,'1 ',1,   2,   2,    99.278,    12.955,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2609,'1 ',1,   2,   2,   134.026,    26.805,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2610,'1 ',1,   2,   2,    99.278,    12.955,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2611,'1 ',1,   2,   2,    99.278,    12.955,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2612,'1 ',1,   2,   2,   120.127,    24.819,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2613,'1 ',1,   2,   2,   317.693,    64.531,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2614,'1 ',1,   2,   2,   137.005,    27.798,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2615,'1 ',1,   2,   2,   801.977,   131.149,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2616,'1 ',1,   2,   2,   116.157,    23.827,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2617,'1 ',1,   2,   2,   120.128,    24.819,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2618,'1 ',1,   2,   2,   881.302,    -6.155,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2619,'1 ',0,   2,   2, -2773.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2620,'1 ',1,   2,   2,   203.720,    17.473,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    2621,'1 ',1,   2,   2,   235.491,   -62.746,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3101,'1 ',1,   2,   2,   341.307,    52.829,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3102,'1 ',1,   2,   2,   159.465,    24.929,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3103,'1 ',1,   2,   2,   419.611,    59.777,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3104,'1 ',1,   2,   2,   309.973,    40.133,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3105,'1 ',1,   2,   2,   239.302,    49.091,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3201,'1 ',1,   2,   2,   462.477,    97.849,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3202,'1 ',1,   2,   2,   586.180,    83.474,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3203,'1 ',1,   2,   2,   657.104,   158.475,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3204,'1 ',1,   2,   2,   668.788,    95.313,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3205,'1 ',1,   2,   2,   546.059,    77.781,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3302,'1 ',1,   2,   2,   345.326,    85.790,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3303,'1 ',1,   2,   2,   625.411,   150.715,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3304,'1 ',1,   2,   2,   533.480,   122.615,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3305,'1 ',1,   2,   2,   430.321,    61.225,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3401,'1 ',1,   2,   2,   557.707,   135.909,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3403,'1 ',1,   2,   2,   515.969,    73.583,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3404,'1 ',1,   2,   2,   438.463,    62.076,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3405,'1 ',1,   2,   2,   448.896,    63.723,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3501,'1 ',1,   2,   2,   625.016,    89.015,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3601,'1 ',1,   2,   2,   104.856,    14.845,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3701,'1 ',1,   1,   9,   317.051,    15.847,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3801,'1 ',1,   2,   2,   191.223,    47.411,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3804,'1 ',1,   2,   2,   223.641,    55.319,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3805,'1 ',1,   2,   2,   499.389,   163.106,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3806,'1 ',1,   2,   2,   289.586,    41.366,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3902,'1 ',1,   2,   2,   152.991,    38.248,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3903,'1 ',1,   2,   2,   213.253,    30.271,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3907,'1 ',1,   2,   2,   461.358,    63.071,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3908,'1 ',1,   2,   2,   200.281,    24.716,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3909,'1 ',1,   2,   2,   170.960,    39.786,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3910,'1 ',1,   2,   2,   241.844,    34.442,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3911,'1 ',1,   2,   2,   233.138,    47.116,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3912,'1 ',1,   2,   2,   174.507,    -0.634,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3913,'1 ',1,   2,   2,   329.548,    43.435,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3914,'1 ',1,   2,   2,   227.755,    52.549,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3915,'1 ',1,   2,   2,   254.460,    53.403,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3916,'1 ',1,   2,   2,   155.005,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3917,'1 ',1,   2,   2,   238.189,    43.995,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3918,'1 ',1,   2,   2,   319.281,    75.463,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3919,'1 ',1,   2,   2,   184.512,    24.095,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3920,'1 ',1,   2,   2,   172.503,    23.677,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3921,'1 ',1,   2,   2,   150.890,    34.821,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3922,'1 ',1,   2,   2,   253.450,    31.920,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3923,'1 ',1,   2,   2,   399.063,    67.021,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3924,'1 ',1,   2,   2,   332.490,    47.166,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    3926,'1 ',1,   2,   2,   267.355,    16.668,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4002,'1 ',1,   3,  11,   168.696,    22.001,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4004,'1 ',1,   3,  11,   270.476,    35.304,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4005,'1 ',1,   3,  11,   480.114,   157.419,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4008,'1 ',1,   3,  11,   285.145,    37.198,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4009,'1 ',1,   3,  11,  2208.742,   431.395,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4010,'1 ',1,   3,  11,  3133.542,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4101,'1 ',1,   3,  13,   995.028,   129.784,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4102,'1 ',1,   3,  13,   480.649,    68.664,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4103,'1 ',1,   3,  13,    11.534,     1.485,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4104,'1 ',1,   3,  13,  2521.452,   328.093,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4201,'1 ',1,   3,  13,  5762.659,   461.013,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4202,'1 ',1,   3,  13,  4558.239,   594.626,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4203,'1 ',1,   3,  13,  4379.174,   571.213,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    4204,'1 ',1,   3,  13,  1014.517,   132.339,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    5001,'1 ',1,   3,   4,  7574.052,  1721.375,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    5002,'1 ',1,   3,   1,  9003.983,  1174.359,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    5003,'1 ',1,   3,   1,   616.617,    80.618,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6102,'1 ',1,   3,   6,  1053.144,  -345.277,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6103,'1 ',1,   3,   6,   391.884,    51.109,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6104,'1 ',1,   3,   6,  1694.827,   221.051,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6201,'1 ',1,   3,   8,   205.820,    26.857,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6202,'1 ',1,   3,   8,    88.645,    13.505,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6203,'1 ',1,   3,   8,   612.344,   145.092,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6204,'1 ',1,   3,   8,   698.958,   156.310,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6205,'1 ',1,   3,   8,   489.283,    86.344,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6301,'1 ',1,   3,  14,   516.375,    67.362,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6302,'1 ',1,   3,  14,   591.831,    77.222,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6303,'1 ',1,   3,  14,   746.602,    97.404,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6305,'1 ',1,   3,  14,    60.232,    19.752,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6401,'1 ',1,   1,   9,  1672.454,   218.169,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6402,'1 ',1,   1,   9,   272.521,    35.568,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6403,'1 ',1,   1,   9,     2.198,     0.272,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6404,'1 ',1,   1,   9,    28.981,     3.776,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6501,'1 ',1,   3,  12,   195.548,    64.130,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6502,'1 ',1,   3,  12,  1555.598,   277.679,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6503,'1 ',1,   3,  12,   441.153,   144.603,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6504,'1 ',1,   3,  12,   296.971,    38.731,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6505,'1 ',1,   3,  12,     6.795,     2.231,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6507,'1 ',1,   3,  12,   540.787,   -61.357,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6508,'1 ',1,   3,  12,   131.835,    43.209,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6509,'1 ',1,   3,  12,     8.593,     2.817,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    6510,'1 ',1,   3,  12,  1900.043,  -103.882,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    7001,'1 ',1,   3,   5,  7000.918,   772.350,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    7002,'1 ',1,   3,   5,  2554.834,  -138.069,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    8003,'1 ',1,   2,   2,   652.672,    85.141,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    8004,'1 ',1,   2,   2,  3787.893,   494.110,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
    8005,'1 ',1,   2,   2,  1321.252,   172.374,     0.000,     0.000,     0.000,     0.000,   1,1,0,/* [                                ] */
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA 
    1003,'DP',    19.000,     0.000,     0.000,     0.000,1.00000,     0,    94.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.300,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1004,'DP',     9.000,     0.000,     0.000,     0.000,1.00000,     0,    45.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1032,'C ',   693.000,   245.271,  1030.000, -1030.000,1.01400,  1002,   873.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   829.350,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1032,'G ',   856.000,   245.271,   357.000,  -357.000,1.01400,  1002,  1050.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   997.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1032,'S ',   520.000,   245.271,   360.000,  -360.000,1.01400,  1002,   638.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   606.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1034,'C ',  1838.000,   245.271,  2294.000, -2294.000,1.01400,  1002,  1944.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1846.800,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1034,'G ',  2565.000,   245.271,   918.000,  -918.000,1.01400,  1002,  2700.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2565.000,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1034,'S ',     0.000,     0.000,     0.000,     0.000,1.01400,  1002,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1034,'W ',  1590.000,   245.271,   800.000,  -800.000,1.01400,  1002,  1682.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1597.900,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1101,'DP',    59.000,     0.000,     0.000,     0.000,1.00000,     0,   295.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   280.250,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1131,'C ',   530.000,   129.863,   308.000,  -308.000,1.01000,  1101,  1268.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1204.600,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1131,'G ',  2064.000,   129.863,  1916.000, -1916.000,1.01000,  1101,  4934.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4687.300,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1131,'S ',     0.000,     0.000,     0.000,     0.000,1.01000,  1101,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1232,'C ',  2678.000,  -329.024,  1208.000, -1208.000,1.00000,  1202,  4977.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4728.150,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1232,'H ',   637.000,  -329.024,   628.000,  -628.000,1.00000,  1202,  1199.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1139.050,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1232,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,  1202,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1301,'DP',    35.000,     0.000,     0.000,     0.000,1.00000,     0,   176.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   167.200,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1303,'DP',    45.000,     0.000,     0.000,     0.000,1.00000,     0,   224.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   212.800,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1331,'G ',  1971.000,   162.104,   841.000,  -841.000,1.04500,  1301,  2167.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2058.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1331,'H ',  2113.000,   162.104,  1219.000, -1219.000,1.04500,  1301,  2328.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2211.600,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1331,'S ',     0.000,     0.000,     0.000,     0.000,1.04500,  1301,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1333,'C ',   212.000,   303.000,   303.000,  -303.000,1.00500,  1303,   418.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   397.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1333,'G ',  3577.000,   377.676,  2746.000, -2746.000,1.00500,  1303,  7011.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  6660.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1333,'S ',  1266.000,   377.676,  1300.000, -1300.000,1.00500,  1303,  2423.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2301.850,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    1401,'DP',    85.000,     0.000,     0.000,     0.000,1.00000,     0,   425.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   403.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1402,'DP',    70.000,     0.000,     0.000,     0.000,1.00000,     0,   349.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   331.550,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    1431,'G ',  4970.000,   522.376,  3559.000, -3559.000,1.03500,  1401,  9170.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  8711.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1431,'N ',  2251.000,   522.376,  2057.000, -2057.000,1.03500,  1401,  4210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3999.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    1431,'S ',  1353.000,   522.376,  1000.000, -1000.000,1.03500,  1401,  2419.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2298.050,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2030,'E ',   684.000,   159.538,   350.000,  -350.000,1.00000,  2000,   699.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   664.050,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2030,'G ',  1813.000,   159.538,  1070.000, -1070.000,1.00000,  2000,  2140.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2033.000,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2130,'E ',   563.000,    55.105,   254.000,  -254.000,1.03500,  2100,   831.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   789.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2130,'G ',   394.000,    55.105,   200.000,  -200.000,1.03500,  2100,   586.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   556.700,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2130,'H ',   263.000,    55.105,   250.000,  -250.000,1.03500,  2100,   396.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   376.200,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2130,'S ',    76.000,    55.105,    86.000,   -86.000,1.03500,  2100,   115.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   109.250,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2202,'DP',    61.000,     0.000,     0.000,     0.000,1.00000,     0,   305.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2203,'DP',    67.000,     0.000,     0.000,     0.000,1.00000,     0,   337.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.150,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2233,'DG',   215.000,   163.099,   304.000,  -304.000,1.00500,  2203,  1035.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   983.250,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2233,'EG',   393.000,   163.099,   611.000,  -611.000,1.00500,  2203,  1837.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1745.150,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2233,'S ',     0.000,     0.000,     0.000,     0.000,1.00500,  2203,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2233,'TG',   152.000,   163.099,   206.000,  -206.000,1.00500,  2203,   733.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   696.350,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2332,'S ',   878.000,   154.520,   590.000,  -590.000,1.03500,  2302,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1266.350,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2400,'DP',    33.000,     0.000,     0.000,     0.000,1.00000,     0,   166.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   157.700,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2401,'DP',    35.000,     0.000,     0.000,     0.000,1.00000,     0,   174.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.300,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2402,'DP',    43.000,     0.000,     0.000,     0.000,1.00000,     0,   213.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   202.350,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2403,'DP',    41.000,     0.000,     0.000,     0.000,1.00000,     0,   207.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.650,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2405,'DP',    33.000,     0.000,     0.000,     0.000,1.00000,     0,   163.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.850,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2406,'DP',    29.000,     0.000,     0.000,     0.000,1.00000,     0,   145.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   137.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2407,'DP',    68.000,     0.000,     0.000,     0.000,1.00000,     0,   342.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   324.900,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2408,'DP',    69.000,     0.000,     0.000,     0.000,1.00000,     0,   344.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   326.800,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2409,'DP',    63.000,     0.000,     0.000,     0.000,1.00000,     0,   316.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.200,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2410,'DP',    62.000,     0.000,     0.000,     0.000,1.00000,     0,   311.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   295.450,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2411,'DP',    43.000,     0.000,     0.000,     0.000,1.00000,     0,   214.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.300,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2431,'S ',   500.000,  -800.000,   800.000,  -800.000,1.00000,     0,  1666.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1582.700,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2434,'S ',   500.000,   -24.836,   500.000,  -500.000,1.02000,     0,  1489.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1414.550,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2438,'EG',   473.000,    35.510,   728.000,  -728.000,1.00900,  2408,  2292.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2177.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2438,'ND',     0.000,     0.500,     0.500,     0.000,1.00900,  2408,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000, -1006.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2438,'RG',  1096.000,    35.510,  1902.000, -1902.000,1.00900,  2408,  5451.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5178.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2438,'S ',   221.000,    35.510,   800.000,  -800.000,1.00900,  2408,  1146.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1088.700,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2438,'SG',   861.000,    35.510,  2301.000, -2301.000,1.00900,  2408,  4110.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3904.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2438,'SH',   206.000,    35.510,   659.000,  -659.000,1.00900,  2408,  1460.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1387.000,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2438,'SW',   664.000,    35.510,   561.000,  -561.000,1.00900,  2408,  3210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3049.500,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2438,'WG',  1176.000,    35.510,  1910.000, -1910.000,1.00900,  2408,  5817.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5526.150,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2439,'S ',  1000.000,    82.897,   800.000,  -800.000,1.02000,  2409,  1666.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1582.700,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2502,'DP',    93.000,     0.000,     0.000,     0.000,1.00000,     0,   467.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   443.650,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2503,'DP',    73.000,     0.000,     0.000,     0.000,1.00000,     0,   364.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   345.800,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2533,'S ',  1899.000,   280.170,  1100.000, -1100.000,1.00900,  2503,  1999.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1899.050,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2600,'DC',  1863.906,   608.121,  9999.000, -9999.000,1.05417,     0,  2500.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2613,'DP',    13.000,     0.000,     0.000,     0.000,1.00000,     0,    63.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.850,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2615,'DP',    32.000,     0.000,     0.000,     0.000,1.00000,     0,   158.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2618,'DP',    35.000,     0.000,     0.000,     0.000,1.00000,     0,   174.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.300,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    2619,'DC',  2773.830,     1.445,  9999.000, -9999.000,1.01383,     0,  3500.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2630,'G ',  2269.000,   187.638,  1346.000, -1346.000,1.00400,  2610,  3947.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3749.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2630,'S ',     0.000,     0.000,     0.000,     0.000,1.00400,  2610,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2631,'S ',   232.000,    62.153,   350.000,  -350.000,1.01500,  2612,   520.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   494.000,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2634,'C ',  1537.000,   557.105,   950.000,  -950.000,1.06000,  2604,  1618.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1537.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2634,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  2604,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    2637,'H ',    13.000,    62.153,   110.000,  -110.000,1.01500,  2612,    87.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    2638,'H ',     0.000,    62.153,   100.000,  -100.000,1.01500,  2612,   407.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   386.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3101,'DP',    13.000,     0.000,     0.000,     0.000,1.00000,     0,    67.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.650,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3103,'DP',    17.000,     0.000,     0.000,     0.000,1.00000,     0,    83.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.850,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3104,'DP',    12.000,     0.000,     0.000,     0.000,1.00000,     0,    61.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.950,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3133,'NG',     1.000,    42.000,    42.000,   -42.000,1.00000,  3103,    62.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.900,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3133,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,  3103,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3133,'SC',     0.000,   224.476,   500.000,  -500.000,1.00000,  3103,   500.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3135,'MG',   206.000,    43.970,   239.000,  -239.000,1.00000,  3105,   541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   513.950,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3135,'NG',    14.000,    43.970,   100.000,  -100.000,1.00000,  3105,    38.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3135,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,  3105,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3201,'DP',    18.000,     0.000,     0.000,     0.000,1.00000,     0,    91.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.450,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3202,'DP',    23.000,     0.000,     0.000,     0.000,1.00000,     0,   116.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.200,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3203,'DP',    26.000,     0.000,     0.000,     0.000,1.00000,     0,   130.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   123.500,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3204,'DP',    26.000,     0.000,     0.000,     0.000,1.00000,     0,   132.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.400,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3205,'DP',    22.000,     0.000,     0.000,     0.000,1.00000,     0,   108.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.600,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3234,'DG',   104.000,   101.000,   101.000,  -101.000,1.01000,  3204,   177.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   168.150,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3234,'MG',  2256.000,   107.489,  1244.000, -1244.000,1.01000,  3204,  3853.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3660.350,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3234,'NG',   605.000,   107.489,   382.000,  -382.000,1.01000,  3204,  1037.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   985.150,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3234,'NW',  1016.000,   107.489,   150.000,  -150.000,1.01000,  3204,  1740.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1653.000,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3234,'S ',     0.000,     0.000,     0.000,     0.000,1.01000,  3204,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3302,'DP',    14.000,     0.000,     0.000,     0.000,1.00000,     0,    68.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.600,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3303,'DP',    25.000,     0.000,     0.000,     0.000,1.00000,     0,   123.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.850,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3304,'DP',    21.000,     0.000,     0.000,     0.000,1.00000,     0,   105.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3305,'DP',    17.000,     0.000,     0.000,     0.000,1.00000,     0,    85.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3333,'CG',   560.000,   306.717,   398.000,  -398.000,1.00000,  3303,  1012.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   961.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3333,'NG',   166.000,   202.000,   202.000,  -202.000,1.00000,  3303,   312.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   296.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3333,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,  3303,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3401,'DP',    22.000,     0.000,     0.000,     0.000,1.00000,     0,   110.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.500,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3403,'DP',    20.000,     0.000,     0.000,     0.000,1.00000,     0,   102.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.900,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3404,'DP',    17.000,     0.000,     0.000,     0.000,1.00000,     0,    86.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.700,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3405,'DP',    18.000,     0.000,     0.000,     0.000,1.00000,     0,    88.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.600,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3432,'NP',     0.000,   137.139,  1568.000, -1568.000,1.00000,  3402,  3746.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3558.700, -2841.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3433,'NG',   360.000,    28.694,   231.000,  -231.000,1.00000,  3403,   921.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   874.950,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3433,'S ',   745.000,    28.694,   939.000,  -939.000,1.00000,  3403,  1426.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.700,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3501,'DP',    25.000,     0.000,     0.000,     0.000,1.00000,     0,   123.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.850,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3531,'CE',   763.000,    56.629,  1004.000, -1004.000,1.00000,  3501,  1424.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1352.800,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3531,'NE',   288.000,    56.629,   253.000,  -253.000,1.00000,  3501,   533.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   506.350,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3531,'NH',    13.000,    13.000,    13.000,   -13.000,1.00000,  3501,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.800,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3631,'NB',    30.000,    -3.145,    20.000,   -20.000,1.01500,  3601,    96.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.200,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3631,'NG',    67.000,    -3.145,    74.000,   -74.000,1.01500,  3601,   210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3631,'S ',     0.000,     0.000,     0.000,     0.000,1.01500,  3601,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3731,'NH',   222.000,   200.000,   200.000,  -200.000,1.00000,  3701,   243.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.850,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3805,'DP',    20.000,     0.000,     0.000,     0.000,1.00000,     0,    98.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3831,'NN',  2108.000,    98.214,  1175.000, -1175.000,1.04900,  3801,  2323.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2206.850,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3835,'ND',     0.000,     0.500,     0.500,     0.000,1.03500,  3805,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,  -510.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3835,'NG',   209.000,    94.746,   662.000,  -662.000,1.03500,  3805,  2025.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1923.750,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3835,'S ',   150.000,    94.746,   500.000,  -500.000,1.03500,  3805,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1266.350,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3836,'DG',   679.000,     6.930,   476.000,  -476.000,1.01900,  3806,  1497.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1422.150,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3836,'S ',     0.000,     0.000,     0.000,     0.000,1.01900,  3806,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3907,'DP',    18.000,     0.000,     0.000,     0.000,1.00000,     0,    91.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.450,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3913,'DP',    13.000,     0.000,     0.000,     0.000,1.00000,     0,    65.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.750,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3918,'DP',    13.000,     0.000,     0.000,     0.000,1.00000,     0,    63.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.850,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3923,'DP',    16.000,     0.000,     0.000,     0.000,1.00000,     0,    79.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.050,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3924,'DP',    13.000,     0.000,     0.000,     0.000,1.00000,     0,    66.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.700,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    3931,'NB',   235.000,   151.000,   151.000,  -151.000,1.07000,  3921,   567.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   538.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3931,'NH',  1212.000,   296.083,  1284.000, -1284.000,1.07000,  3921,  2875.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2731.250,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3932,'S ',  1355.000,    49.355,  1150.000, -1150.000,1.00000,  3902,  1426.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.700,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3933,'CG',    16.131,   185.891,   363.000,  -363.000,1.02000,     0,   865.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   821.750,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3933,'NB',     6.416,    77.000,    77.000,   -77.000,1.02000,     0,   345.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   327.750,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3933,'ND',     0.052,     0.500,     0.500,     0.000,1.02000,     0,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,  -449.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3933,'NG',    35.902,   185.891,   500.000,  -500.000,1.02000,     0,  1927.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1830.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3933,'NH',    51.669,   185.891,  1256.000, -1256.000,1.02000,     0,  2724.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2587.800,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    3933,'NW',    13.793,   185.891,   200.000,  -200.000,1.02000,     0,   740.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   703.000,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    3933,'S ',    24.837,   185.891,   800.000,  -800.000,1.02000,     0,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1266.350,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4009,'DP',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    4031,'G ',   992.000,   502.000,   502.000,  -502.000,1.08000,  4001,  2710.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2574.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4031,'H ',   348.000,   489.000,   489.000,  -489.000,1.08000,  4001,   952.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   904.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4031,'S ',   156.000,   250.000,   250.000,  -250.000,1.08000,  4001,   427.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   405.650,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4031,'W ',   232.000,   240.000,   240.000,  -240.000,1.08000,  4001,   635.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   603.250,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4035,'C ',   193.000,   255.000,   255.000,  -255.000,1.06000,  4005,   642.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   609.900,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4035,'G ',   498.000,   287.724,   307.000,  -307.000,1.06000,  4005,  1656.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1573.200,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4035,'H ',  1074.000,   287.724,  1836.000, -1836.000,1.06000,  4005,  3572.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3393.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4035,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  4005,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4035,'W ',   775.000,   287.724,   800.000,  -800.000,1.06000,  4005,  2578.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2449.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4039,'G ',    86.000,   102.000,   102.000,  -102.000,1.12100,  4005,   150.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4039,'H ',  1617.000,   368.315,  1459.000, -1459.000,1.12100,  4005,  2839.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2697.050,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4039,'S ',     0.000,     0.000,     0.000,     0.000,1.12100,  4005,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4039,'W ',   792.000,   368.315,   500.000,  -500.000,1.12100,  4005,  1290.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1225.500,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4131,'B ',   500.000,   150.000,   150.000,  -150.000,1.06000,  4101,   711.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   675.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4131,'H ',  8243.000,   416.124,  6482.000, -6482.000,1.06000,  4101, 12613.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 11982.350,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4131,'W ',   617.000,   120.000,   120.000,  -120.000,1.06000,  4101,   790.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.500,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4132,'G ',  2061.000,   934.704,  1473.000, -1473.000,1.06000,  4102,  2170.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2061.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4132,'H ',  4262.000,   934.704,  2847.000, -2847.000,1.06000,  4102,  5539.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5262.050,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4132,'N ',  1000.000,   231.000,   231.000,  -231.000,1.06000,  4102,  1200.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1140.000,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4132,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  4102,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4132,'W ',   250.000,   160.000,   160.000,  -160.000,1.06000,  4102,   300.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   285.000,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4201,'DP',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    4231,'C ',  1110.000,   285.910,   728.000,  -728.000,1.06000,  4201,  1460.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1387.000,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4231,'G ',   738.000,   285.910,   659.000,  -659.000,1.06000,  4201,   970.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   921.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4231,'H ',  2674.000,   285.910,  1808.000, -1808.000,1.06000,  4201,  3517.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3341.149,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4231,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  4201,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4232,'G ',   387.000,   592.000,   592.000,  -592.000,1.06000,  4202,   872.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   828.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4232,'H ',   247.000,   287.000,   287.000,  -287.000,1.06000,  4202,   558.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   530.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    4232,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  4202,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    4232,'W ',   352.000,   108.000,   108.000,  -108.000,1.06000,  4202,   695.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.250,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    5031,'G ',   913.000,   603.956,   605.000,  -605.000,1.05000,  5001,  2650.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2517.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    5031,'H ',  6640.000,   603.956,  4399.000, -4399.000,1.05000,  5001, 10747.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 10209.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    5032,'C ',  4052.000,   476.295,  2977.000, -2977.000,1.05500,  5002, 13039.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 12387.050,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    5032,'G ',  2995.000,   476.295,  2200.000, -2200.000,1.05500,  5002,  9636.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9154.200,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    5032,'R ',    74.000,    54.000,    54.000,   -54.000,1.05500,  5002,   108.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.600,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    5032,'S ',  3002.000,   476.295,  2205.000, -2205.000,1.05500,  5002,  4410.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4189.690,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    5032,'W ',   368.000,   271.000,   271.000,  -271.000,1.05500,  5002,   541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   513.950,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6104,'DP',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    6132,'B ',    50.000,    20.000,    20.000,   -20.000,1.08000,  6102,   122.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.900,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6132,'G ',  1159.000,   147.000,   147.000,  -147.000,1.08000,  6102,  1272.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1208.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6132,'H ',  2214.000,   181.648,  1072.000, -1072.000,1.08000,  6102,  2541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2413.950,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6132,'S ',   200.000,    75.000,    75.000,   -75.000,1.08000,  6102,   395.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   375.250,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6132,'W ',   559.000,   181.648,   210.000,  -210.000,1.08000,  6102,   973.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   924.350,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6204,'DP',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    6231,'C ',  2340.000,   -38.349,  1256.000, -1256.000,1.06000,  6201,  2488.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2363.600,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6231,'G ',   100.000,   -38.349,    70.000,   -70.000,1.06000,  6201,   250.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   237.500,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6231,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  6201,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6235,'G ',   100.000,   -64.000,    64.000,   -64.000,1.08000,  6205,   226.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   214.700,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6235,'H ',  1156.000,  -105.813,   347.000,  -347.000,1.08000,  6205,  2671.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2537.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6235,'S ',     0.000,     0.000,     0.000,     0.000,1.08000,  6205,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6235,'W ',   312.000,  -105.813,   195.000,  -195.000,1.08000,  6205,   720.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.000,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6303,'DP',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    6333,'C ',  3153.000,   922.897,  1671.000, -1671.000,1.08000,  6303,  4594.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4364.300,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6333,'S ',     0.000,     0.000,     0.000,     0.000,1.08000,  6303,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6333,'W ',  1022.000,   350.000,   350.000,  -350.000,1.08000,  6303,  1489.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1414.550,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6335,'C ',  2527.000,   753.574,   968.000,  -968.000,1.08000,  6305,  2660.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2527.000,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6335,'G ',   328.000,   330.000,   330.000,  -330.000,1.08000,  6305,   418.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   397.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6335,'H ',   285.000,   406.000,   406.000,  -406.000,1.08000,  6305,   500.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   287.850,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6335,'S ',     0.000,     0.000,     0.000,     0.000,1.08000,  6305,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6401,'DP',    12.000,     0.000,     0.000,     0.000,1.00000,     0,    60.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.000,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    6433,'C ',   192.000,   283.000,   283.000,  -283.000,1.06000,  6403,   391.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   371.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6433,'E ',   368.000,    59.000,    59.000,   -59.000,1.06000,  6403,   751.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   713.450,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6433,'G ',   673.000,   284.041,   536.000,  -536.000,1.06000,  6403,  1369.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1300.550,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6433,'S ',     0.000,     0.000,     0.000,     0.000,1.06000,  6403,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6433,'W ',    75.000,    50.000,    50.000,   -50.000,1.06000,  6403,   152.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.400,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6510,'DP',    46.000,     0.000,     0.000,     0.000,1.00000,     0,   229.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   217.550,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    6533,'C ',  1465.000,   232.810,  1924.000, -1924.000,1.06500,  6503,  3276.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3112.200,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6533,'G ',  1348.000,   232.810,   880.000,  -880.000,1.06500,  6503,  3239.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3077.050,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6533,'H ',   100.000,    75.000,    75.000,   -75.000,1.06500,  6503,   275.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   261.250,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    6533,'S ',   629.000,   232.810,   500.000,  -500.000,1.06500,  6503,  1407.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1336.650,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    6533,'W ',   175.000,    20.000,    20.000,   -20.000,1.06500,  6503,   391.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   371.450,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    7001,'DP',    70.000,     0.000,     0.000,     0.000,1.00000,     0,   349.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   331.550,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    7031,'C ',  1210.000,   486.994,  1419.000, -1419.000,1.05000,  7001,  3127.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2970.650,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7031,'G ',  2442.000,   486.994,  2092.000, -2092.000,1.05000,  7001,  6346.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  6028.700,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7031,'P ',   135.000,   175.000,   175.000,  -175.000,1.05000,  7001,   509.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   483.550,  -509.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7031,'S ',     0.000,     0.000,     0.000,     0.000,1.05000,  7001,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    7031,'SC',     0.000,   486.994,  1000.000, -1000.000,1.05000,  7001,  1000.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7031,'W ',  1220.000,   486.994,  1000.000, -1000.000,1.05000,  7001,  3106.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2950.700,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    7032,'C ',  1175.000,  -191.280,   826.000,  -826.000,1.01500,  7002,  1821.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1729.950,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7032,'G ',   957.000,  -191.280,   489.000,  -489.000,1.01500,  7002,  1483.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1408.850,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7032,'H ',   434.000,  -191.280,   346.000,  -346.000,1.01500,  7002,   672.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   638.400,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    7032,'S ',   476.000,  -191.280,   230.000,  -230.000,1.01500,  7002,   738.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   701.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
    8003,'DP',    26.000,     0.000,     0.000,     0.000,1.00000,     0,   129.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.550,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    8004,'DP',   149.000,     0.000,     0.000,     0.000,1.00000,     0,   744.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   706.800,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    8005,'DP',    52.000,     0.000,     0.000,     0.000,1.00000,     0,   260.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.000,     0.000,   1,1.0000,,,,,,,  3,1.0000,/* [                                ] */
    8033,'H ',  1156.000,   630.924,   786.000,  -786.000,1.07500,  8003,  1394.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1324.300,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    8034,'G ',  2756.000,   365.875,  1280.000, -1280.000,1.00000,  8004,  3754.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3566.300,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    8034,'H ',   385.000,   344.000,   344.000,  -344.000,1.00000,  8004,   544.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   516.800,     0.000,   1,1.0000,,,,,,,  0,1.0000,/* [                                ] */
    8034,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,  8004,     1.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,,,,,,,  1,1.0000,/* [                                ] */
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    1001,    1201,'1 ', 1.77000E-3, 3.16900E-2,   3.34460,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1001,    1202,'9 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1002,    1004,'1 ', 5.00000E-4, 5.30000E-3,   0.08820,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1002,    1102,'1 ', 1.79000E-3, 1.98800E-2,   2.57600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1002,    1102,'2 ', 1.79000E-3, 1.98800E-2,   2.57600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1002,    6506,'1 ', 4.80000E-3, 4.36000E-2,   0.70780,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1004,    7001,'1 ', 3.90300E-2, 2.74030E-1,   2.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1004,    7002,'1 ', 9.77000E-3, 1.10000E-1,   2.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1101,    1401,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,    0.00,    0.00, 1630.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1101,    1401,'2 ', 2.80000E-3, 2.11000E-2,   1.01940,    0.00,    0.00, 1630.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1201,    1202,'1 ', 7.70000E-4, 5.36000E-3,   1.39842,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1201,    1402,'1 ', 1.79000E-3, 2.59200E-2,   3.39220,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1201,    2901,'1 ', 2.07000E-3, 1.36900E-2,   3.95160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1202,    1302,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,    0.00,    0.00, 1630.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1202,    1402,'1 ', 2.41000E-3, 3.48900E-2,   4.86560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1301,    1302,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,    0.00,    0.00, 1630.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1301,    1402,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,    0.00,    0.00, 1630.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1301,    1402,'2 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1301,    2603,'1 ', 1.79000E-3, 2.52400E-2,   0.53546,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1301,    2901,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1303,    6507,'1 ', 8.11000E-3, 1.36900E-1,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1401,    1402,'1 ', 4.00000E-4, 9.60000E-3,   0.90380,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1401,    1402,'2 ', 4.00000E-4, 9.60000E-3,   0.90380,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1401,    2301,'1 ', 2.59000E-3, 2.96700E-2,   2.15300,    0.00,    0.00, 1800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1401,    2400,'1 ', 2.59000E-3, 2.96700E-2,   2.15300,    0.00,    0.00, 1800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    1403,    2100,'1 ', 8.45000E-3, 7.03400E-2,   0.15954,    0.00,    0.00, 1160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2000,    2202,'1 ', 1.38000E-3, 5.39900E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2000,    2302,'1 ', 1.38000E-3, 5.39900E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2100,    2302,'1 ', 8.45000E-3, 7.03400E-2,   0.15954,    0.00,    0.00, 1160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2201,    2301,'1 ', 1.79000E-3, 2.52400E-2,   2.15300,    0.00,    0.00, 1800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2202,    2203,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2202,    2203,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2202,    2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2203,    2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2203,    2503,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2400,    2403,'1 ', 4.20000E-4, 9.05000E-3,   0.66794,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2402,'1 ', 2.80000E-4, 7.53000E-3,   0.51736,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2402,'2 ', 3.50000E-4, 7.50000E-3,   0.55360,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2404,'1 ', 4.40000E-4, 1.12500E-2,   0.82920,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2404,'2 ', 4.40000E-4, 1.12500E-2,   0.82920,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2501,'1 ', 6.00000E-4, 1.28000E-2,   0.94620,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2603,'1 ', 2.00000E-4, 4.10000E-3,   0.29620,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2901,'1 ', 1.93000E-3, 2.77900E-2,   4.67120,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2401,    2902,'1 ', 1.90000E-3, 3.10000E-2,   4.14020,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2402,    2501,'1 ', 2.10000E-4, 4.57000E-3,   0.32336,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2403,    2501,'1 ', 4.00000E-4, 9.30000E-3,   0.68560,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2404,    3893,'1 ', 0.00000E+0,-9.35000E-3,   0.00000,    0.00,    0.00, 2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2404,    3895,'1 ', 0.00000E+0,-9.35000E-3,   0.00000,    0.00,    0.00, 2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2404,    3897,'1 ', 0.00000E+0,-8.40000E-3,   0.00000,    0.00,    0.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2405,    2406,'1 ', 1.40000E-3, 2.64000E-2,   0.10200,    0.00,    0.00, 3070.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2405,    2410,'1 ', 6.50000E-4, 1.18700E-2,   0.04672,    0.00,    0.00, 3070.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2405,    2410,'2 ', 6.50000E-4, 1.18700E-2,   0.04672,    0.00,    0.00, 3070.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2406,    2408,'1 ', 1.90000E-3, 2.58000E-2,   0.09840,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2406,    2410,'1 ', 8.45000E-3, 7.03400E-2,   0.15954,    0.00,    0.00, 1160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2407,    2408,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2408,    2409,'1 ', 1.38000E-3, 5.39900E-2,   0.15252,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2408,    2409,'2 ', 1.38000E-3, 5.39900E-2,   0.15252,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2408,    2411,'1 ', 3.20000E-3, 3.95000E-2,   0.14400,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2408,    2502,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2409,    2502,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2409,    2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2410,    2411,'1 ', 2.85000E-3, 3.64900E-2,   0.12656,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2410,    2411,'2 ', 1.38000E-3, 3.39900E-2,   0.11252,    0.00,    0.00, 2320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2502,    2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2502,    2503,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2600,    2601,'1 ', 7.40000E-4, 1.86100E-2,   1.40264,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2600,    2602,'1 ', 8.20000E-4, 1.66800E-2,   1.18802,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2600,    2603,'1 ', 0.00000E+0, 1.59000E-3,   0.12002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2600,    2603,'2 ', 0.00000E+0, 1.59000E-3,   0.12002,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2601,    2603,'1 ', 8.30000E-4, 1.88400E-2,   1.66668,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2603,    2901,'1 ', 1.79000E-3, 2.52400E-2,   0.53546,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2604,    6404,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2604,    6504,'1 ', 1.80000E-3, 2.45000E-2,   0.43920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2604,    6504,'2 ', 1.80000E-3, 2.45000E-2,   0.43920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2605,    2607,'1 ', 1.07000E-2, 7.90500E-2,   0.36670,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2606,    2607,'1 ', 1.07000E-2, 7.90500E-2,   0.36670,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2608,    2611,'1 ', 2.21000E-3, 3.34600E-2,   0.07338,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2608,    2612,'1 ', 2.90000E-3, 3.80000E-2,   0.08240,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2608,    2618,'1 ', 3.09000E-3, 4.67700E-2,   0.10080,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2608,    2619,'1 ', 2.26000E-3, 3.42200E-2,   0.07506,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2609,    2615,'1 ', 4.70000E-4, 7.23000E-3,   0.01624,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2609,    2617,'1 ', 3.50000E-4, 5.36000E-3,   0.01204,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2610,    2613,'1 ', 2.20000E-3, 3.42200E-2,   0.07716,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2610,    2613,'2 ', 2.38000E-3, 3.66900E-2,   0.08284,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2610,    2616,'1 ', 2.01000E-3, 3.07400E-2,   0.06886,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2610,    2617,'1 ', 2.81000E-3, 4.29600E-2,   0.09648,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2611,    2612,'1 ', 2.90000E-4, 4.34000E-3,   0.00950,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2615,'1 ', 2.29000E-3, 1.58300E-2,   0.03060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2615,'2 ', 2.29000E-3, 1.58300E-2,   0.03060,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2618,'1 ', 1.41000E-3, 9.67000E-3,   0.01940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2618,'2 ', 1.41000E-3, 9.67000E-3,   0.01940,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2618,'3 ', 1.61000E-3, 9.71000E-3,   0.01928,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2618,'4 ', 1.61000E-3, 9.71000E-3,   0.01928,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2619,'1 ', 2.70000E-4, 3.93000E-3,   0.00918,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2619,'2 ', 2.70000E-4, 3.93000E-3,   0.00918,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2619,'3 ', 2.70000E-4, 3.93000E-3,   0.00918,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2620,'1 ', 1.38000E-3, 1.11600E-2,   0.02470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2612,    2620,'2 ', 1.38000E-3, 1.11600E-2,   0.02470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2613,    2616,'1 ', 3.70000E-4, 3.66000E-3,   0.00830,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2613,    2617,'1 ', 5.50000E-4, 5.86000E-3,   0.01246,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2614,    2616,'1 ', 7.30000E-4, 1.02500E-2,   0.02558,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2614,    2616,'2 ', 7.30000E-4, 1.02500E-2,   0.02558,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2615,    2617,'1 ', 1.19000E-3, 1.24400E-2,   0.02798,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2615,    2617,'2 ', 1.19000E-3, 1.24400E-2,   0.02798,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2615,    2620,'1 ', 1.28000E-3, 9.79000E-3,   0.02120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2616,    2617,'1 ', 1.10000E-3, 1.18900E-2,   0.02514,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    2901,    2902,'1 ', 5.60000E-4, 1.41500E-2,   1.04290,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3101,    3102,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3101,    3102,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3102,    3103,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3102,    3103,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3102,    3103,'3 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3102,    3302,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3103,    3204,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3103,    3204,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3103,    3305,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3103,    3305,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3104,    3105,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3202,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3202,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3203,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3203,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3923,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3924,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3201,    3924,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3202,    3203,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3202,    3203,'9 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3202,    3204,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3202,    3205,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3202,    3924,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3202,    3924,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3203,    3204,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3203,    3303,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3203,    3303,'9 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3203,    3305,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3203,    3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3203,    3923,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3204,    3205,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3204,    3205,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3204,    3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3204,    3923,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3205,    3914,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3205,    3915,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3301,    3902,'1 ', 5.30000E-4, 1.29700E-2,   0.00000,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3301,    3903,'1 ', 5.00000E-4, 8.81000E-3,   0.59878,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3302,    3304,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3302,    3304,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3303,    3304,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3303,    3304,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3303,    3304,'3 ', 1.10000E-3, 1.27000E-2,   0.04800,    0.00, 1120.00, 1120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3303,    3918,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3303,    3918,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3305,    3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3401,    3402,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3401,    3402,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3401,    3404,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3401,    3405,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3401,    3405,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3401,    3804,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3403,    3404,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3403,    3804,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3404,    3804,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3404,    3804,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3404,    3917,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3404,    3918,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3405,    3907,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3405,    3907,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3501,    3914,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3501,    3915,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3601,    3925,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3701,    3926,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3701,    3926,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3801,    3802,'1 ', 7.90000E-4, 1.93700E-2,   1.32850,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3801,    3803,'1 ', 8.70000E-4, 2.08700E-2,   1.45710,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3801,    3803,'2 ', 8.70000E-4, 2.08700E-2,   1.45710,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3802,    3891,'1 ', 7.20000E-4, 1.60000E-2,   1.08790,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3802,    3901,'1 ', 8.30000E-4, 1.98500E-2,   0.00000,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3803,    3891,'1 ', 2.00000E-5,-9.98000E-3,   0.00000,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3803,    3892,'1 ', 0.00000E+0,-9.35000E-3,   0.00000,    0.00,    0.00, 2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3803,    3894,'1 ', 0.00000E+0,-9.44000E-3,   0.00000,    0.00,    0.00, 2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3803,    3896,'1 ', 0.00000E+0,-9.35000E-3,   0.00000,    0.00,    0.00, 2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3803,    3901,'1 ', 1.53000E-3, 1.47000E-2,   0.00000,    0.00,    0.00, 1560.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3804,    3806,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3805,    3806,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3892,    3893,'1 ', 1.23000E-3, 2.65900E-2,   1.98702,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3894,    3895,'1 ', 1.23000E-3, 2.66200E-2,   1.98880,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3896,    3897,'1 ', 1.12000E-3, 2.51700E-2,   1.83586,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3901,    3902,'1 ', 5.30000E-4, 1.29700E-2,   0.00000,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3901,    3903,'1 ', 9.30000E-4, 3.64400E-2,   1.38950,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3901,    8002,'1 ', 6.80000E-4, 1.58500E-2,   1.15126,    0.00,    0.00, 1800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3903,    3904,'1 ', 1.00000E-5, 3.59000E-3,   0.97812,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3903,    3905,'9 ', 9.80000E-4, 1.03500E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3903,    8002,'1 ', 1.65000E-3, 5.71900E-2,   2.47740,    0.00,    0.00, 2450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3904,    3905,'9 ', 1.60000E-3, 1.22900E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3905,    3906,'9 ', 7.20000E-4, 3.46000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3906,    4001,'1 ', 5.30000E-4, 4.56000E-3,   0.76350,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3906,    4001,'2 ', 5.30000E-4, 4.56000E-3,   0.76350,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3907,    3908,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3907,    3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3907,    8004,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3908,    3920,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3909,    3919,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3909,    3920,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3910,    3911,'1 ', 2.48200E-2, 1.69380E-1,   0.20232,    0.00,    0.00,  838.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3910,    3924,'1 ', 1.48000E-2, 1.01010E-1,   0.12066,    0.00,    0.00,  838.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    3912,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    3916,'1 ', 1.66800E-2, 1.13810E-1,   0.13608,    0.00,    0.00,  838.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    3921,'1 ', 1.11300E-2, 6.67800E-2,   0.07286,    0.00,    0.00,  752.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    3921,'2 ', 1.05000E-2, 6.54000E-2,   0.06860,    0.00,    0.00,  602.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    3921,'3 ', 1.10500E-2, 6.64200E-2,   0.07160,    0.00,    0.00,  752.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    3924,'1 ', 3.90300E-2, 2.74030E-1,   0.31072,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    8003,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3911,    8003,'2 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3912,    3924,'1 ', 3.05800E-2, 2.04600E-1,   0.24472,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3913,    3920,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3913,    3920,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3913,    3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3913,    8004,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3915,    3924,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3916,    3924,'1 ', 2.23500E-2, 1.61060E-1,   0.18342,    0.00,    0.00,  838.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3919,    3922,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3920,    3922,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,    0.00,  986.00,  888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3923,    8005,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    3923,    8005,'2 ', 1.38200E-2, 9.26800E-2,   0.11060,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4001,    4090,'1 ', 7.20000E-4, 1.38200E-2,   1.27572,    0.00,    0.00, 3600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4001,    4094,'1 ', 7.80000E-4, 1.50200E-2,   1.13810,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4001,    4097,'1 ', 7.40000E-4, 1.41300E-2,   1.06634,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4001,    4204,'1 ', 7.80000E-4, 2.39000E-3,   1.13810,    0.00,    0.00, 2400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4001,    8001,'1 ', 1.06000E-3, 1.29300E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4002,    4003,'1 ', 1.22000E-3, 2.37300E-2,   2.20710,    0.00,    0.00, 1732.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4002,    4090,'1 ', 1.20000E-4, 2.38000E-3,   0.21926,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4002,    4091,'1 ', 6.00000E-4, 1.03600E-2,   1.01456,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4003,    6101,'1 ', 2.64000E-3, 2.68900E-2,   5.29066,    0.00,    0.00, 1732.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4004,    4005,'1 ', 6.30000E-4, 1.41200E-2,   1.09756,    0.00,    0.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4004,    4005,'2 ', 1.09000E-3, 2.40800E-2,   1.55542,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4004,    4005,'3 ', 1.08000E-3, 2.40900E-2,   1.55348,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4004,    4091,'1 ', 4.10000E-4, 7.37000E-3,   0.72694,    0.00,    0.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4004,    4092,'1 ', 6.60000E-4, 1.26600E-2,   0.95976,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4004,    4095,'1 ', 6.60000E-4, 1.26600E-2,   0.95976,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4005,    4006,'1 ', 2.30000E-4, 4.51000E-3,   0.33320,    0.00,    0.00, 2175.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4005,    4006,'2 ', 2.00000E-4, 4.46000E-3,   0.30500,    0.00,    0.00, 2175.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4005,    4102,'1 ', 1.20000E-3, 2.31600E-2,   1.71520,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4005,    4102,'2 ', 3.00000E-4, 2.00000E-2,   3.60000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4005,    4202,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4005,    6202,'1 ', 1.96000E-3, 3.30400E-2,   1.88000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4006,    4007,'1 ', 1.00000E-5, 3.00000E-4,   0.01434,    0.00,    0.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4006,    4007,'2 ', 1.00000E-5, 3.00000E-4,   0.01844,    0.00,    0.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4006,    4202,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4008,    6401,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4009,    4010,'1 ', 6.00000E-5, 1.31000E-3,   0.00378,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4009,    4010,'2 ', 6.00000E-5, 1.16000E-3,   0.00332,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4009,    4104,'1 ', 2.00000E-3, 2.00000E-2,   0.80000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4092,    4093,'1 ', 0.00000E+0, 1.65000E-3,   0.00000,    0.00,    0.00, 2400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4093,    4094,'1 ', 0.00000E+0,-1.26300E-2,   0.00000,    0.00,    0.00, 2400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4095,    4096,'1 ', 0.00000E+0, 1.65000E-3,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4096,    4097,'1 ', 0.00000E+0,-1.26300E-2,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4101,    4102,'1 ', 1.13000E-3, 2.06900E-2,   1.85526,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4101,    4102,'2 ', 1.13000E-3, 2.06900E-2,   1.85526,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4101,    4103,'1 ', 7.00000E-4, 7.40000E-2,   4.87000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4101,    4103,'2 ', 2.00000E-3, 2.00000E-2,   0.80000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4101,    4201,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4101,    4201,'2 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4102,    4201,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4102,    4201,'2 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4102,    4202,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4102,    4202,'2 ', 2.00000E-4, 8.20000E-3,   1.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4102,    6202,'1 ', 1.42000E-3, 2.25800E-2,   1.88000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4103,    6202,'1 ', 7.00000E-4, 7.40000E-2,   4.87000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4104,    5004,'1 ', 2.00000E-3, 2.00000E-2,   0.80000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4201,    4202,'1 ', 1.09000E-3, 2.40800E-2,   1.55542,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4201,    5001,'1 ', 8.30000E-5, 2.39000E-3,   3.30000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4202,    4203,'1 ', 6.60000E-4, 1.65000E-3,   0.95976,    0.00,    0.00, 3020.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    4203,    4204,'1 ', 7.40000E-4, 1.26600E-2,   1.08220,    0.00,    0.00, 2400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    5001,    5002,'1 ', 3.50000E-4, 7.00000E-3,   4.60600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    5003,    5004,'1 ', 2.00000E-3, 2.00000E-2,   0.80000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6102,    6103,'1 ', 1.20000E-3, 2.31600E-2,   1.71520,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6102,    6301,'1 ', 0.00000E+0, 4.60000E-3,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6102,    6403,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6103,    6301,'1 ', 0.00000E+0, 4.60000E-3,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6103,    6301,'2 ', 0.00000E+0, 4.60000E-3,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6103,    6501,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6103,    6501,'2 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6104,    6204,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6104,    6305,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6201,    6202,'1 ', 1.79000E-3, 1.40500E-2,   3.68000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6203,    6205,'1 ', 7.00000E-4, 7.40000E-2,   4.87000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6203,    6303,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6203,    6303,'2 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6203,    6304,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6204,    6205,'1 ', 7.00000E-4, 2.50000E-2,   4.87000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6302,    7001,'1 ', 0.00000E+0, 4.60000E-3,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6303,    6304,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6303,    6305,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6303,    6305,'2 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6305,    6510,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6305,    6510,'2 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6401,    6403,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6401,    6403,'2 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6401,    6404,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6403,    6404,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6404,    6507,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6501,    6502,'1 ', 2.40000E-3, 3.32000E-3,   0.58490,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6501,    6504,'1 ', 2.10000E-3, 2.38000E-3,   0.38450,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6501,    6509,'1 ', 1.60000E-3, 2.26000E-3,   0.38100,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6501,    6509,'2 ', 1.60000E-3, 2.26000E-3,   0.38100,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6503,'1 ', 5.20000E-3, 6.02000E-2,   1.01000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6503,'2 ', 4.90000E-3, 5.37000E-2,   0.88430,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6504,'1 ', 1.70000E-3, 2.25000E-3,   0.39920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6504,'2 ', 2.10000E-3, 2.38000E-3,   0.38450,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6504,'3 ', 1.70000E-3, 2.25000E-3,   0.39920,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6504,'4 ', 2.10000E-3, 2.38000E-3,   0.38450,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6508,'1 ', 1.20000E-3, 1.72000E-2,   0.29870,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6509,'1 ', 8.00000E-4, 1.06000E-3,   0.20390,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6502,    6509,'2 ', 8.00000E-4, 1.06000E-3,   0.20390,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6503,    6504,'1 ', 3.20000E-3, 3.49000E-2,   0.57220,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6503,    6505,'1 ', 9.60000E-3, 8.78000E-2,   1.42650,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6503,    6507,'1 ', 3.40000E-3, 3.74000E-2,   0.62080,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6503,    6507,'2 ', 3.40000E-3, 3.72000E-2,   0.61820,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6503,    6508,'1 ', 3.40000E-3, 3.92000E-2,   0.65240,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6504,    6507,'1 ', 3.80000E-3, 3.40000E-2,   0.58240,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6504,    6507,'2 ', 3.20000E-3, 3.49000E-2,   0.57220,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    6504,    7002,'1 ', 8.11000E-3, 1.36900E-1,   2.43480,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    7001,    7002,'1 ', 0.00000E+0, 4.60000E-3,   0.00000,    0.00,    0.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    8001,    8002,'9 ', 1.59000E-3, 1.11000E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    8003,    8004,'1 ', 1.95200E-2, 1.37020E-1,   0.15536,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    8003,    8005,'1 ', 3.90300E-2, 2.74030E-1,   0.31072,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    8003,    8005,'2 ', 3.90300E-2, 2.74030E-1,   0.31072,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
    8004,    8005,'1 ', 1.95200E-2, 1.37020E-1,   0.15536,    0.00,    0.00,  747.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,,,,,,,,/* [                                ] */
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    1001,    1002,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.10000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    1001,    1002,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.10000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    1002,    1003,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.80000E-4, 1.38000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   430.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    1002,    1003,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.90000E-4, 1.39000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   430.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    1002,    1032,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    1004,    1034,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    1101,    1102,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.46000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    1101,    1102,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.46000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    1101,    1131,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    1202,    1232,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  2000.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    1301,    1331,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    1302,    1303,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 7.20000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1500.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    1303,    1333,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    1401,    1403,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.80000E-4, 1.38000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   430.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    1401,    1431,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  3066.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2000,    2030,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2100,    2130,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2100,    2400,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.80000E-4, 1.38000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   430.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 500.000,/* [                                ] */
    2201,    2202,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2201,    2202,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2203,    2233,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2301,    2302,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2301,    2302,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2302,    2332,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2401,    2431,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2402,    2409,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2404,    2411,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.14900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2404,    2411,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.14900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2404,    2411,       0,'3 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.14900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2405,    2619,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.15000E-3,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2408,    2438,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2409,    2439,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2411,    2434,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2501,    2502,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2501,    2502,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2501,    2502,       0,'3 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2503,    2533,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2601,    2612,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.60000E-4, 1.38600E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2602,    2615,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 1.30000E-4, 1.38600E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2602,    2615,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 1.30000E-4, 1.38600E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    2603,    2607,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.00000E-4, 2.33800E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 287.000,/* [                                ] */
    2604,    2634,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2605,    2621,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 5.90000E-4, 1.49100E-2,   100.00
1.00000, 287.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 138.000,/* [                                ] */
    2606,    2621,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 5.90000E-4, 1.49100E-2,   100.00
1.00000, 287.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 138.000,/* [                                ] */
    2608,    2638,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2610,    2630,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2611,    2631,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2612,    2637,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    2614,    2621,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.33000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 138.000,/* [                                ] */
    2614,    2621,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.34000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 138.000,/* [                                ] */
    3102,    3104,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    3103,    3133,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3105,    3135,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3204,    3234,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3301,    3303,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3301,    3303,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3301,    3303,       0,'3 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3303,    3333,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3402,    3432,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3403,    3433,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3501,    3531,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3601,    3631,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3701,    3731,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3701,    6402,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    3701,    6402,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    3801,    3831,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3802,    3804,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3803,    3805,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3803,    3805,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.00000E-4, 1.19000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3805,    3835,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3806,    3836,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3901,    3917,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3902,    3918,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3902,    3932,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3903,    3923,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3904,    3924,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.00000E-4, 1.25000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3905,    3922,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3906,    3921,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 1.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    3911,    3925,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    3920,    3926,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    3920,    3926,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    3921,    3931,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    3923,    3933,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4001,    4008,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 7.20000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1500.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    4001,    4031,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  2000.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4005,    4035,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  5000.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4006,    4009,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 2.00000E-4, 1.18100E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1008.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    4006,    4009,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 9.00000E-5, 7.35000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1300.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    4007,    4010,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 2.21000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  2500.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    4009,    4039,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,  2000.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4101,    4131,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  5000.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4102,    4132,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  5000.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4103,    4104,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.00000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    4201,    4231,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    4202,    4232,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    5001,    5031,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    5002,    5003,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.00000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    5002,    5032,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6101,    6102,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 7.20000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1500.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    6102,    6132,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6103,    6104,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6201,    6203,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6201,    6231,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6202,    6204,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6205,    6235,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6301,    6303,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6302,    6304,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6303,    6333,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6305,    6335,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6401,    6402,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    6401,    6402,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   250.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 115.000,/* [                                ] */
    6403,    6433,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6501,    6510,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6501,    6510,       0,'2 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    6503,    6533,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    6505,    6506,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 1.95000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 345.000,/* [                                ] */
    7001,    7031,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    7002,    7032,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    8001,    8003,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 1.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    8002,    8005,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000, 230.000,/* [                                ] */
    8003,    8033,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
    8004,    8034,       0,'1 ',1,1,1, 0.00000E+00, 0.00000E+00,2,'',1,   1,1.0000,,,,,,,
 0.00000E+0, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,       0,1.10000,.90000,1.10000,.90000,989,  0, 0., 0., 0.0
1.000000,  20.000,/* [                                ] */
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
    1,       0,     0.000,     5.000,'SOUTH       '
    2,       0,     0.000,     5.000,'CALIFORNIA  '
    3,       0,     0.000,     5.000,'NORTH       '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION TABLE DATA
0 / END OF IMPEDANCE CORRECTION TABLE DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
    3,'ARIZONA     '
   10,'NEW MEXICO  '
    9,'NEVADA      '
    7,'MEXICO      '
    2,'CALIFORNIA  '
   11,'OREGON      '
   13,'WASHINGTON  '
    4,'BRITISH COLU'
    1,'ALBERTA     '
    6,'IDAHO       '
    8,'MONTANA     '
   14,'WYOMING     '
   12,'UTAH        '
    5,'COLORADO    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1, 'OWNER1      '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
  4001,1,0,1,1.10000,1.00000,     0,  100.0, ' ',  600.00, 5,  200.00,,/* [                                ] */
  4005,1,0,1,1.10000,1.00000,     0,  100.0, ' ',    0.00, 5,  200.00,,/* [                                ] */
  6104,1,0,1,1.05000,1.00000,     0,  100.0, ' ',  300.00, 5,  100.00,,/* [                                ] */
  6302,1,0,1,1.05000,1.00000,     0,  100.0, ' ',    0.00, 5,  200.00,,/* [                                ] */
  6304,1,0,1,1.05000,0.98000,     0,  100.0, ' ',  500.00, 6,  100.00,,/* [                                ] */
  6401,1,0,1,1.05000,0.98000,     0,  100.0, ' ',  600.00, 5,  200.00,,/* [                                ] */
  7001,1,0,1,1.02000,0.98000,     0,  100.0, ' ',    0.00, 5,  200.00,,/* [                                ] */
0 / END OF SWITCHED SHUNT DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q /End of data
